Time,87,4,66,33,107,5,67,70,24,41,31,32,46,14,108,11,98,34,50,72,26,90,105,36,71,104,57,37,12,38,73,45,103,39,16,25,82,2,44,141,142,59,17,18,40,94,65,83,86,95,54,93,42,43,97,149,150,143,144,47,52,56,64,100,63,92,62,138,139,55,10,89,3,20,91,53,136,137,85,61,49,109,7,76,77,79,99,80,81,75,78,74,51,48,23,96,8,102,29,21,6,30,28,22,101,13,84,147,148,88,60,9,19,35,145,146,58,27,106,140,68,15,69
33,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.066667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.133333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.2,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.266667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.333333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.4,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.466667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.533333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.6,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.666667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.733333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.8,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.866667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
33.933333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.066667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.133333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.2,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.266667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.333333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.4,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.466667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.533333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.6,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.666667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.733333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.8,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.866667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
34.933333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.066667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.133333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.2,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.266667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.333333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.4,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.466667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.533333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.6,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.666667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.733333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.8,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.866667,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
35.933333,-12.6764,-13.5941,-16.0161,-8.9087,-6.0496,-15.4674,-14.1895,-12.29,-6.3557,-8.7236,-9.4724,-7.5251,-14.5152,-9.6897,-5.7642,-8.3012,-5.4536,-8.6445,-13.252,-16.5325,-18.0245,-9.9615,-6.8281,-8.3551,-16.2727,-11.1193,-11.2425,-9.2717,-12.6233,-10.6209,-12.7482,-15.0467,-12.6631,-13.8449,-16.7599,-11.0325,-16.9936,-13.3224,-14.8548,-10.0141,-6.4978,-9.7425,-11.7385,-13.1627,-7.3518,-3.8066,-12.3259,-12.3957,-9.7185,-6.8922,-13.6693,-10.864,-15.5271,-15.088,-12.0948,-12.9095,-10.9636,-5.7627,-2.8583,-15.8784,-13.8036,-13.5643,-11.5185,-8.1144,-11.7876,-8.5623,-11.4641,-8.6597,-5.684,-12.7553,-11.1403,-18.7509,-12.2763,-10.398,-11.2583,-9.9999,-10.9278,-7.8399,-12.2328,-11.627,-11.9073,-8.9059,-12.4313,-16.9255,-17.4344,-15.6887,-11.4034,-16.829,-16.7847,-17.2665,-17.2711,-16.8693,-14.5845,-15.6018,-11.9252,-8.1173,-11.0346,-7.9726,-13.2364,-13.1843,-14.399,-13.5803,-13.971,-12.553,-7.433,-15.743,-9.709,-10.5669,-7.6983,-13.7067,-14.7027,-16.0055,-13.2624,-6.8499,-6.0287,-2.7648,-14.8599,-9.948,-7.0208,-11.3944,-13.221,-11.7729,-13.1877
